# ELEC5211 · 多机系统动态稳定性与故障清除时间

[返回作品集](README.md)

**课程：Power System Dynamics and Control。项目形式：三人小组项目。** 以用户指定的 2026 年 5 月项目报告及对应工程压缩包为依据。

## 从稳态运行到故障恢复

基于 IEEE 3 机 9 节点系统，先用 MATPOWER 求解潮流，分析发电机电压定值、负荷和无功补偿的影响。再由潮流结果计算发电机暂态内电势与初始功角，用经典二阶模型及 MATLAB ode45 求解故障期间和清除后的动态响应。

## 分析内容

| 阶段 | 完成的工作 |
|---|---|
| 稳态 | 基准潮流、电压定值变化、参考角变化、负荷缩放、无功补偿 |
| 初始化 | 电流、暂态内电势、转子角及惯性参数统一，检查机械与电磁功率平衡 |
| 故障 | Bus 7 三相故障，切换故障前、故障中、故障后网络 |
| 恢复 | 比较无阻尼与有阻尼时的相对功角和转速振荡 |
| 稳定边界 | 粗搜索加二分迭代，估计临界故障清除时间 |

## 结果

在项目定义的无阻尼工况下，以相对参考机功角超过 180° 作为失稳判据，记录的临界清除时间约为 **0.31433 s**；50 Hz 下约为 15.72 周波。对比的 4 周波清除工况为 0.08 s。

![故障清除时间与稳定性判定](5211_cct.png)

加入阻尼后，相对功角振荡衰减更明显。

![有阻尼时的相对功角响应](5211_damping.png)

## 工程解释与模型边界

故障清除时间影响转子加速与失步风险；初始运行点、惯量、负荷和故障后网络结构也会改变稳定边界。因此，0.31433 s 是本模型的结果，不能直接作为其他系统的继电保护整定值。

工程实现将指定线路端故障近似为 Bus 7 母线故障，清除后在所用 MATPOWER 拓扑中切除 6–7 支路。报告及本页保留这一近似，解释结论时需要同时说明故障位置、拓扑、阻尼和仿真时间窗口。

本次整理核对了报告、源代码和现有结果图，未重新执行动态仿真。SMIB 实验另有独立材料，用于理解功角特性、机械功率扰动与同步稳定性。

[下载选定的 MATLAB 脚本、SMIB 材料与已保存数值结果](5211_selected_source.zip)。MATPOWER 需另行安装。
