# ELEC5208 · 配电网运行评估与家庭储能

[返回作品集](README.md)

**课程：Active Distribution Systems。项目形式：四人小组项目。**

根据 Task II / III 报告的分工记录，**我的主要工作是代码修改与改进，以及与组员共同记录结果**。下述模型、报告和总体结论为小组交付，代码初版与报告其他部分由组员协作完成。原报告声明使用 ChatGPT 辅助代码问题处理、结果表达及上传问题解决。

## Task I · 建立全年运行基线

使用 Julia 处理负荷和光伏时间序列，构建 OpenDSS 低压配电网，在 5 分钟分辨率下完成全年 **105,120 步**仿真。记录母线电压、馈线功率、收敛状态以及 PVUR / VUF 三相不平衡指标。

![光伏接入场景下全年电压范围](5208_voltage.png)

## Task II · 规则式家庭能源管理

对比仅接入光伏、光伏与 10 kWh 电池、光伏与 20 kWh 电池等场景。HEMS 根据本地负荷、光伏、电池荷电状态与电价决定充放电，并设置 5 kW 充放电功率上限。

| 指标 | 光伏 | 光伏 + 10 kWh 电池 | 光伏 + 20 kWh 电池 |
|---|---:|---:|---:|
| 年度步数 | 105,120 | 105,120 | 105,120 |
| 最低电压 / p.u. | 0.913709 | 0.913725 | 0.913725 |
| 最高电压 / p.u. | 1.070492 | 1.070175 | 1.070175 |
| 年馈线反送电量 / kWh | 24,087.22 | 18,817.55 | 18,389.54 |
| 反向潮流时间 / h | 1,586.00 | 1,319.92 | 1,301.33 |
| 最大 VUF / % | 3.3881 | 3.5172 | 3.5172 |

数据来自用户指定 Task2.zip 内三个场景的 year_summary.csv。以光伏场景为基准，10 kWh 电池场景的年反送电量减少约 **21.9%**。但瞬时最大反送功率基本未变，最大 VUF 也未同步改善，说明储能容量、功率限制、位置与相别需要一起考虑。

![10 kWh 电池场景下全年馈线功率](5208_power.png)

**0.9–1.1 p.u. 是该课程仿真的电压判定区间。** 本页不将它作为所有工程场景通用的运行标准。

## Task III · 优化调度与动态运行区间

使用 Julia / JuMP 建立家庭能源管理优化模型，以 HiGHS 处理线性规划；再通过 Clarabel 求解基于 SOCP 松弛的配网动态运行区间，并用 OpenDSS 检查对应调度。

Task III 报告记录：动态运行区间场景的年度反送电量为 9.313 MWh、最高电压约 1.0490 p.u.，但仍有两个低电压越限步。该结果展示了一个实际分析重点：**反送功率受控，并不意味着所有电压约束都已解决。**

Task III 压缩包保留了代码和网络输入，没有年度结果文件。因此上述 Task III 数值标为报告记录；本次整理未独立重跑确认。SOCP 采用简化分相模型和代表周外推，物理可行性仍需结合三相潮流验证。

## 运维相关能力

- 批量处理运行数据，定位全年最弱电压时刻和节点。
- 用电压、负荷、馈线功率与不平衡指标共同解释异常。
- 比较控制策略的收益与副作用，保留低电压等未解决问题。
- 核对软件输出、汇总表与报告，清楚说明模型和数据边界。

公开仓库只包含匿名汇总指标与结果图，不分发家庭逐户智能电表数据。

[下载规则式 HEMS、优化式 HEMS 与 DOE 的代码节选](5208_selected_source.zip)。这是小组项目代码选编，未附课程原始数据与完整输入文件；公开汇总数据可直接用仓库根目录复核脚本检查。
